// Migration module is not needed for this upgrade
// because there are no data transformations required.
